R_cond_K_W,R_cond_m2K_W,R_cond_m2K_W_max,R_cond_m2K_W_min,Ta_K,Tsur_K,area_m2,basis_label,candidate_id,conductive_heat_in_W,corrected_q_conv_W,corrected_q_rad_W,corrected_q_total_W,emissivity,finite_wall_state_count,hA_W_K,inner_wall_state_T_K,inner_wall_state_T_max_K,inner_wall_state_T_min_K,insulation_k_basis,interpretation,layer_options,layer_options_count,mapped_wall_state_sensors,naive_inner_surface_q_conv_W,naive_inner_surface_q_rad_W,naive_inner_surface_q_total_W,numeric_q_loss_release,outer_surface_T_K,rad_reduction_factor,runtime_CFD_mdot_used,runtime_Qwall_used,runtime_imposed_cooler_duty_used,runtime_validation_temperature_used,runtime_wallHeatFlux_used,scenario_id,source_family,train_case_id
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.036551153470735,2.381694404264334,3.6548567492064064,6.03655115347074,0.9499999999999998,2,0.13440561066666665,507.6607748655,509.072566673,506.248983058,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.957815221044036,102.39267460753209,130.35048982857612,False,317.3702007598557,28.015509672100013,False,False,False,False,False,salt_2__V00__nominal,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.685237653110457,4.146782619571723,7.5384550335387495,11.685237653110473,0.9499999999999998,3,0.222013296,507.4653773653334,507.985917345,507.080063471,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.13777688836145,199.06569119225048,245.20346808061194,False,318.3280823233746,26.406696107704153,False,False,False,False,False,salt_2__V00__nominal,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.2430797271117,5.067434178979065,3.175645548132602,8.243079727111667,0.9499999999999998,4,0.4175041863333333,510.93079933449997,513.253846688,508.407896429,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.21061821400666,137.49075184132695,225.7013700553336,False,311.7874451918268,43.29537089621877,False,False,False,False,False,salt_2__V00__nominal,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.1052323784803524,1.2069449715509226,1.898287406929435,3.1052323784803577,0.9499999999999998,3,0.06680253866666667,510.15645021666666,512.041652307,508.407896429,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.062365280181615,53.244048741618606,67.30641402180022,False,317.7173518647753,28.048465446938426,False,False,False,False,False,salt_2__V00__nominal,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.486460527077334,3.538607251091272,5.947853275986032,9.486460527077304,0.9499999999999998,3,0.19036294866666667,511.931693724,513.253846688,510.972131532,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.41056916525486,164.2995674662184,204.71013663147326,False,318.2387394363045,27.623339017047442,False,False,False,False,False,salt_2__V00__nominal,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.041332950725149,2.3834857846752913,3.6578471660498626,6.041332950725154,0.9499999999999998,2,0.13440561066666665,507.824839922,509.241520926,506.408158918,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.979866485151984,102.54339879596617,130.52326528111814,False,317.38352892675346,28.03381173158844,False,False,False,False,False,salt_2__V01__downstream_plus_0p10,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.691896937785272,4.149012749429916,7.542884188355333,11.691896937785248,0.9499999999999998,3,0.222013296,507.58320959733334,508.120105215,507.183167264,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.1639372105628,199.2762429606887,245.4401801712515,False,318.3381273517507,26.41910414962096,False,False,False,False,False,salt_2__V01__downstream_plus_0p10,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.212607581733973,5.049125341669859,3.163482240064113,8.212607581733971,0.9499999999999998,4,0.4175041863333333,510.15077418075,513.576601301,506.378857063,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,87.88495444687074,136.54065533054805,224.4256097774188,False,311.74359212901084,43.16150525560745,False,False,False,False,False,salt_2__V01__downstream_plus_0p10,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.0882282915463004,1.2006767445479072,1.8875515469983946,3.0882282915463017,0.9499999999999998,3,0.06680253866666667,509.0088318073333,511.825132915,506.378857063,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,13.985701457017546,52.70205207597928,66.68775353299682,False,317.6235196971942,27.9208544846294,False,False,False,False,False,salt_2__V01__downstream_plus_0p10,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.498717486793437,3.542929638980463,5.955787847813007,9.49871748679347,0.9499999999999998,3,0.19036294866666667,512.2046603,513.576601301,511.206398202,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.462531887549666,164.69691400058667,205.15944588813633,False,318.2614454719037,27.653253978995263,False,False,False,False,False,salt_2__V01__downstream_plus_0p10,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.037009401106226,2.381866081362638,3.6551433197435976,6.037009401106236,0.9499999999999998,2,0.13440561066666665,507.67649754,509.088814633,506.264180447,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.959928436711525,102.40711247113134,130.36704090784286,False,317.37147806589564,28.017263213174097,False,False,False,False,False,salt_2__V01__upstream_plus_0p10,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.68585441771393,4.146989173956553,7.538865243757376,11.68585441771393,0.9499999999999998,3,0.222013296,507.4762906886667,507.998537641,507.089440308,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.140199791245,199.08518580268176,245.22538559392677,False,318.3290126928099,26.40784512862012,False,False,False,False,False,salt_2__V01__upstream_plus_0p10,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.23980293589743,5.0654655047263475,3.174337431171053,8.239802935897401,0.9499999999999998,4,0.4175041863333333,510.84692047600004,513.322076368,506.407029744,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.17559843943808,137.38837556124435,225.56397400068244,False,311.78272985167655,43.28096131562171,False,False,False,False,False,salt_2__V01__upstream_plus_0p10,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.103415858348622,1.206275513903811,1.8971403444448143,3.103415858348625,0.9499999999999998,3,0.06680253866666667,510.03385443300004,513.322076368,506.407029744,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.054175570602856,53.18597446470773,67.24015003531059,False,317.7073304245655,28.03481282786818,False,False,False,False,False,salt_2__V01__upstream_plus_0p10,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.487677135177991,3.539036311837926,5.948640823340067,9.487677135177993,0.9499999999999998,3,0.19036294866666667,511.9587881323334,513.286118605,510.995198532,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.41572693671758,164.3389793113723,204.7547062480899,False,318.24099334521725,27.6263072846107,False,False,False,False,False,salt_2__V01__upstream_plus_0p10,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,5.619997178889265,2.22509881748849,3.394898361400786,5.619997178889276,0.9499999999999998,2,0.13440561066666665,493.36462115150005,513.10827309,473.620969213,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,26.036331950929338,89.80954731800163,115.84587926893097,False,316.2051036630968,26.454266890318586,False,False,False,False,False,salt_2__V02__hx_ua_0p8,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.910922297331258,4.222284070327533,7.688638227003728,11.910922297331261,0.9499999999999998,3,0.222013296,511.45838601533336,511.992715655,511.06280735,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,47.02427789970446,206.28285037060354,253.307128270308,False,318.66815858059033,26.829569070645718,False,False,False,False,False,salt_2__V02__hx_ua_0p8,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.396313263480092,5.159456056505658,3.2368572069744714,8.39631326348013,0.9499999999999998,4,0.4175041863333333,514.8531553380001,517.140937718,512.360624077,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,89.84821826575764,142.33469020513047,232.1829084708881,False,312.00785466444734,43.9731137655505,False,False,False,False,False,salt_2__V02__hx_ua_0p8,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.1635293973587757,1.2284084535810778,1.9351209437776928,3.1635293973587704,0.9499999999999998,3,0.06680253866666667,514.0905612113334,515.960657123,512.360624077,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.325173882021796,55.13000591755793,69.45517979957972,False,318.0386492654213,28.48917846443983,False,False,False,False,False,salt_2__V02__hx_ua_0p8,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.658454918899526,3.599205971823518,6.059248947076009,9.658454918899526,0.9499999999999998,3,0.19036294866666667,515.7617788050001,517.140937718,514.766230426,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,41.13967545491824,169.93324294416277,211.072918399081,False,318.5570719750506,28.045265086222752,False,False,False,False,False,salt_2__V02__hx_ua_0p8,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.4091468470798505,2.5208567335159584,3.8882901135639094,6.409146847079867,0.9499999999999998,2,0.13440561066666665,520.441522656,535.45455172,505.428493592,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,29.675619432602833,114.57914359907701,144.25476303167986,False,318.4055915338075,29.46774552633796,False,False,False,False,False,salt_2__V02__hx_ua_1p2,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.481404446312178,4.078452839915553,7.4029516063966,11.481404446312153,0.9499999999999998,3,0.222013296,503.85835904333334,504.366926857,503.481895608,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,45.33697086196183,192.69100566946997,238.02797653143182,False,318.0203089562508,26.02894303712228,False,False,False,False,False,salt_2__V02__hx_ua_1p2,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.104741448836572,4.984290431995693,3.120451016840877,8.10474144883657,0.9499999999999998,4,0.4175041863333333,507.38956045675,509.745906903,504.83756544,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,86.7321361577397,133.21225415664662,219.94439031438634,False,311.5883004893184,42.690064172681616,False,False,False,False,False,salt_2__V02__hx_ua_1p2,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.0526004442531374,1.1875318468885763,1.8650685973645653,3.052600444253142,0.9499999999999998,3,0.06680253866666667,506.6041116413333,508.504195589,504.83756544,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,13.825060045145818,51.578181357017726,65.40324140216354,False,317.4267472702521,27.65484413275751,False,False,False,False,False,salt_2__V02__hx_ua_1p2,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.331200427563374,3.4838032395635197,5.847397187999842,9.331200427563362,0.9499999999999998,3,0.19036294866666667,508.4737269273333,509.745906903,507.545542281,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,39.75230040944996,159.32069896789758,199.07299937734754,False,317.9508472182463,27.246430137302635,False,False,False,False,False,salt_2__V02__hx_ua_1p2,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.00637371964692,2.370385928482002,3.6359877911649163,6.006373719646918,0.9499999999999998,2,0.13440561066666665,506.62535282650003,508.025511118,505.225194535,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.81864868959452,101.44481320719035,129.26346189678486,False,317.28606382742976,27.900207325693177,False,False,False,False,False,salt_2__V03__ambient_minus_2K,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.625581818657054,4.126798193477324,7.4987836251796995,11.625581818657023,0.9499999999999998,3,0.222013296,506.4097732866667,506.933053554,506.022132768,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,45.90341874758561,197.18598809233123,243.08940683991685,False,318.2380677771539,26.29572980746006,False,False,False,False,False,salt_2__V03__ambient_minus_2K,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.202280314852109,5.042919622668412,3.1593606921837303,8.202280314852143,0.9499999999999998,4,0.4175041863333333,509.88641540625,512.217675397,507.354127956,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,87.77458355182306,136.21964476836993,223.99422832019297,False,311.72872828044456,43.116205473271165,False,False,False,False,False,salt_2__V03__ambient_minus_2K,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.0897173082300107,1.2012257818038394,1.8884915264261646,3.089717308230004,0.9499999999999998,3,0.06680253866666667,509.1093287426667,511.001601615,507.354127956,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,13.992414907426038,52.749368516866504,66.74178342429255,False,317.63173850544445,27.93201228532432,False,False,False,False,False,salt_2__V03__ambient_minus_2K,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.4396716913287,3.5221017697945713,5.917569921534118,9.439671691328689,0.9499999999999998,3,0.19036294866666667,510.88966182633334,512.217675397,509.9251475,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.21220490061032,162.78855723875307,203.0007621393634,False,318.1520341114905,27.509359314262312,False,False,False,False,False,salt_2__V03__ambient_minus_2K,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.066758063131397,2.393008295769973,3.673749767361435,6.066758063131408,0.9499999999999998,2,0.13440561066666665,508.697166367,510.120570044,507.27376269,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,28.09711205369289,103.34724920416984,131.44436125786274,False,317.4543779861599,28.131270703936927,False,False,False,False,False,salt_2__V03__ambient_plus_2K,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.744945590719569,4.166773216041037,7.578172374678517,11.744945590719553,0.9499999999999998,3,0.222013296,508.5218525786666,509.03967665,508.138842212,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.37232843261586,200.95872696164503,247.3310553942609,False,318.4181246624123,26.51809922312174,False,False,False,False,False,salt_2__V03__ambient_plus_2K,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.283919412693493,5.091967397712555,3.1919520149809464,8.283919412693502,0.9499999999999998,4,0.4175041863333333,511.97620092,514.29113715,509.462568774,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.64707775235243,138.77092761782544,227.41800537017787,False,311.8462068031748,43.47525494322125,False,False,False,False,False,salt_2__V03__ambient_plus_2K,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.120762674035113,1.2126668513520447,1.9080958226830644,3.120762674035109,0.9499999999999998,3,0.06680253866666667,511.20455551000003,513.082767949,509.462568774,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.132381374566256,53.74225351662815,67.8746348911944,False,317.80300549284584,28.16538502823124,False,False,False,False,False,salt_2__V03__ambient_plus_2K,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.533298195750984,3.5551212168436455,5.978176978907324,9.53329819575097,0.9499999999999998,3,0.19036294866666667,512.9747672540001,514.29113715,512.020096409,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.60913171810183,165.82135718449348,206.4304889025953,False,318.3254893310085,27.73777989001622,False,False,False,False,False,salt_2__V03__ambient_plus_2K,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.2720789097868055,2.4697616561219005,3.8023172536648984,6.272078909786799,0.9499999999999998,2,0.13440561066666665,515.740565783,517.210030629,514.271100937,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,29.043784453369607,109.99087354489195,139.03465799826157,False,318.0254356970041,28.92732673447389,False,False,False,False,False,salt_2__V04__external_hA_0p5,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,12.144644775217014,4.300305258964382,7.844339516252642,12.144644775217024,0.9499999999999998,3,0.222013296,515.5928445583332,516.11638035,515.207332526,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,47.94218266801122,213.93593104736678,261.878113715378,False,319.0195843286989,27.27265062968197,False,False,False,False,False,salt_2__V04__external_hA_0p5,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.554688291028835,5.2544837218789855,3.300204569149844,8.55468829102883,0.9499999999999998,4,0.4175041863333333,518.9069232925,521.140639998,516.47314775,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,91.54068335718526,147.4586106556237,238.99929401280895,False,312.2354635567267,44.6816576263362,False,False,False,False,False,salt_2__V04__external_hA_0p5,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.2238761791811736,1.2505833733843175,1.973292805796856,3.2238761791811736,0.9499999999999998,3,0.06680253866666667,518.1623510573334,519.990838894,516.47314775,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.597179780651752,57.12809643068362,71.72527621133537,False,318.37059652739424,28.950643443720523,False,False,False,False,False,salt_2__V04__external_hA_0p5,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.8488486934837,3.666150337968894,6.1826983555148,9.848848693483694,0.9499999999999998,3,0.19036294866666667,520.0008738426667,521.140639998,519.133357378,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,41.946642085966694,176.31657957651424,218.26322166248093,False,318.9087389701999,28.51773925202814,False,False,False,False,False,salt_2__V04__external_hA_0p5,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,5.679139567107313,2.2473980620513223,3.4317415050559825,5.679139567107304,0.9499999999999998,2,0.13440561066666665,495.394880373,496.730857187,494.058903559,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,26.30921018140667,91.53130034803857,117.84051052944524,False,316.371013735245,26.67196821590017,False,False,False,False,False,salt_2__V04__external_hA_2p0,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,10.989974677419017,3.913169755889713,7.07680492152932,10.989974677419033,0.9499999999999998,3,0.222013296,495.1596013810001,495.668885804,494.780373188,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,43.40573100224197,177.87113763286172,221.27686863510368,False,317.27583514768287,25.134384740737378,False,False,False,False,False,salt_2__V04__external_hA_2p0,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,7.773288593910814,4.784822480699679,2.988466113211144,7.773288593910824,0.9499999999999998,4,0.4175041863333333,498.90427679025,501.388645135,496.22238766,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,83.18949470475009,123.31877079460236,206.50826549935243,False,311.11053773190076,41.264905179766224,False,False,False,False,False,salt_2__V04__external_hA_2p0,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,2.926279596481272,1.1408011032474614,1.7854784932338137,2.926279596481275,0.9499999999999998,3,0.06680253866666667,498.07615400866666,500.06130005,496.22238766,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,13.25537082564191,47.71962689884058,60.97499772448249,False,316.727211824836,26.72652013433777,False,False,False,False,False,salt_2__V04__external_hA_2p0,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.938222839236792,3.344657498154533,5.593565341082279,8.938222839236811,0.9499999999999998,3,0.19036294866666667,499.7190269683333,501.388645135,498.589068367,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,38.085729910562776,147.16188239939615,185.24761230995892,False,317.2198975119952,26.309137987279207,False,False,False,False,False,salt_2__V04__external_hA_2p0,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.036551153470735,2.381694404264334,3.6548567492064064,6.03655115347074,0.9499999999999998,2,0.13440561066666665,507.6607748655,509.072566673,506.248983058,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.957815221044036,102.39267460753209,130.35048982857612,False,317.3702007598557,28.015509672100013,False,False,False,False,False,salt_2__V05__radiation_on,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.685237653110457,4.146782619571723,7.5384550335387495,11.685237653110473,0.9499999999999998,3,0.222013296,507.4653773653334,507.985917345,507.080063471,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.13777688836145,199.06569119225048,245.20346808061194,False,318.3280823233746,26.406696107704153,False,False,False,False,False,salt_2__V05__radiation_on,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.2430797271117,5.067434178979065,3.175645548132602,8.243079727111667,0.9499999999999998,4,0.4175041863333333,510.93079933449997,513.253846688,508.407896429,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.21061821400666,137.49075184132695,225.7013700553336,False,311.7874451918268,43.29537089621877,False,False,False,False,False,salt_2__V05__radiation_on,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.1052323784803524,1.2069449715509226,1.898287406929435,3.1052323784803577,0.9499999999999998,3,0.06680253866666667,510.15645021666666,512.041652307,508.407896429,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.062365280181615,53.244048741618606,67.30641402180022,False,317.7173518647753,28.048465446938426,False,False,False,False,False,salt_2__V05__radiation_on,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.486460527077334,3.538607251091272,5.947853275986032,9.486460527077304,0.9499999999999998,3,0.19036294866666667,511.931693724,513.253846688,510.972131532,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.41056916525486,164.2995674662184,204.71013663147326,False,318.2387394363045,27.623339017047442,False,False,False,False,False,salt_2__V05__radiation_on,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.037632258383022,2.3820994254527315,3.655532832930268,6.037632258382999,0.9499999999999998,2,0.13440561066666665,507.697868027,509.103711838,506.292024216,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.962800750067004,102.42673877539947,130.3895395254665,False,317.3732141845661,28.019646781094398,False,False,False,False,False,salt_2__V07__major_loss_0p9,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.69063938808271,4.1485916189841,7.542047769098621,11.690639388082722,0.9499999999999998,3,0.222013296,507.56095802333334,508.060881732,507.194296315,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.15899706527787,199.2364708903409,245.39546795561878,False,318.3362304813677,26.416760671638176,False,False,False,False,False,salt_2__V07__major_loss_0p9,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.240808400224731,5.066069584763619,3.1747388154610903,8.240808400224708,0.9499999999999998,4,0.4175041863333333,510.872658225,513.092345323,508.46305338,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.18634405739236,137.4197837761199,225.6061278335123,False,311.7841767354613,43.2853824405588,False,False,False,False,False,salt_2__V07__major_loss_0p9,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.1048813937150475,1.2068156232616307,1.8980657704534187,3.1048813937150497,0.9499999999999998,3,0.06680253866666667,510.1327625256667,511.937204719,508.46305338,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.060782882287667,53.232824492185884,67.29360737447355,False,317.7154155867255,28.04582713667998,False,False,False,False,False,salt_2__V07__major_loss_0p9,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.481958419707329,3.5370194431573667,5.9449389765499285,9.481958419707295,0.9499999999999998,3,0.19036294866666667,511.831429503,513.092345323,510.919995994,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.391482572499534,164.1537763664228,204.54525893892233,False,318.2303984857938,27.6123568322458,False,False,False,False,False,salt_2__V07__major_loss_0p9,upcomer,salt_2
31.523061640293744,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.03257168133333333,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,6.035497208535715,2.3812995512451196,3.6541976572905965,6.035497208535716,0.9499999999999998,2,0.13440561066666665,507.6246135225,509.041427619,506.207799426,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW10;TW11,27.952954933655594,102.3594733538138,130.3124282874694,False,317.36726298800784,28.011476924241748,False,False,False,False,False,salt_2__V07__major_loss_1p1,cooling_branch,salt_2
16.18600328523168,1.0267591183986717,1.0267591183986717,1.0267591183986717,299.65000000000003,299.65000000000003,0.063435,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,11.679981142985092,4.145022166138212,7.534958976846896,11.679981142985108,0.9499999999999998,3,0.222013296,507.37236597966665,507.912692285,506.969099664,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556,1,TW1;TW2;TW3,46.117127124064055,198.89959478394098,245.01672190800502,False,318.32015282786585,26.396904800027613,False,False,False,False,False,salt_2__V07__major_loss_1p1,downcomer,salt_2
24.158853333382858,1.0262390023426906,1.0262390023426906,1.0262390023426906,299.65000000000003,299.65000000000003,0.042478796000000006,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,8.245229389888634,5.06872566263377,3.1765037272548557,8.245229389888625,0.9499999999999998,4,0.4175041863333333,510.98582606524997,513.408318351,508.353860763,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.006096001 0.03556,1,TW4;TW5;TW6;TW7,88.23359210445503,137.55794075998674,225.79153286444176,False,311.79053853483265,43.30482586238447,False,False,False,False,False,salt_2__V07__major_loss_1p1,junction,salt_2
61.97252730118309,1.0264990603706812,1.0267591183986717,1.0262390023426906,299.65000000000003,299.65000000000003,0.016563776,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,3.105556555247055,1.2070644389715273,1.8984921162755295,3.1055565552470568,0.9499999999999998,3,0.06680253866666667,510.17832863666666,512.141224169,508.353860763,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.006096001 0.03556,2,TW4;TW5;TW6,14.063826814179631,53.25441706945749,67.31824388363712,False,317.71914023125044,28.050902404552644,False,False,False,False,False,salt_2__V07__major_loss_1p1,lower_leg,salt_2
20.41783168072381,1.0272847746563953,1.0278104309141192,1.0267591183986717,299.65000000000003,299.65000000000003,0.050313118,inner_wall_prediction_to_outer_insulation_surface_reconciliation,PASSIVE-H2-CAND001,9.490745895438124,3.540118544213292,5.9506273512248065,9.4907458954381,0.9499999999999998,3,0.19036294866666667,512.0271306626667,513.408318351,511.021124357,Calzite polynomial at 300 K for 35.56 mm layer; thin non-insulation layers use source k constants,prior_large_radiation_used_inner_wall_state_as_emitting_surface; corrected_operator_radiates_from_outer_insulation_surface,0.001651 0.03556 | 0.0022 0.006096001 0.03556,2,TW7;TW8;TW9,40.428736822311166,164.43841896164253,204.8671557839537,False,318.24667844509065,27.63379543970208,False,False,False,False,False,salt_2__V07__major_loss_1p1,upcomer,salt_2
